# HVAC fault response SOP

> **Course material, not legal or engineering advice.** Harbourline Facilities is a fictional operator and this document is a simplified summary written for the AI-Ready Azure course. Check your local building code and your own procedures before acting.

## Scope and first response

This procedure covers chillers, air handling units (AHUs), variable air volume boxes and the building management
system (BMS) alarms they raise. Every HVAC alarm that the BMS classifies as a fault creates a work order
automatically. The site operations desk acknowledges the alarm within 15 minutes, checks the asset history in the
BMS, and decides whether the fault needs a contractor or can be cleared remotely (a single nuisance trip with no
repeat and no tenant impact can be reset once from the BMS).

## Chiller trips

A chiller trip is a fault where the chiller shuts itself down on a protection limit such as high condenser pressure,
low refrigerant pressure or a flow failure. One trip may be reset once from the BMS after the cause has been checked.
**If a chiller trips twice in the same day, the site operations desk locks the chiller out: do not attempt a third
reset.** Call the mechanical contractor and have them attend within 2 hours. Raise the work order to P1 when the site
is a medical centre or an office tower during business hours, otherwise keep it at P2. Notify the site manager in both
cases and record the lockout in the work order.

## Zone temperature and air handling faults

The comfort target for occupied office space is 22 to 24 degrees Celsius. A zone above 26 degrees for 60 minutes
during occupied hours is a P2 fault: check the AHU supply air temperature and the chilled water valve position before
calling the contractor. A supply fan VSD fault takes the AHU out of service; move the affected floors onto the
neighbouring AHU where the BMS allows it and raise a P2 work order for the contractor.

## Refrigerant leaks

A low refrigerant pressure alarm is treated as a suspected leak. Isolate the circuit, ventilate the plant room, keep
people out of the plant room until the contractor has tested the space, and raise a P2 work order. Leaks are reported
in the monthly sustainability report because refrigerant loss counts against the site's emissions target.

## Faults open longer than 48 hours

Any HVAC work order that is still open after 48 hours is escalated to the regional facilities manager the same day.
The contractor must provide a written recovery plan with a date, and the site manager decides whether temporary
cooling or tenant communication is needed. Do not carry out a fire-system inspection on a floor that has an active
HVAC fault until the fault owner has confirmed the floor is safe to work on.
